---
episode: "The market for microgrids"
published: "2023-10-27"
guest: "Tim Hade, co-founder and chief development officer, Scale Microgrids"
threads: [microgrids, ders, energy-storage, supply-chain-costs, policy-and-regulation]
source_transcript: "transcript.md"
note_version: 1
age_warning: "Recorded 2023-10. Switchgear lead times and the status of the microgrid investment tax credit are the perishable parts; the argument about why islanding became cheap and still does not get bought is durable."
disclosure: "Kann discloses on air that Scale Microgrids is a launch partner of Latitude Media, which co-produces the show, and says the conversation is independent of that relationship."
---

## The question

The tailwinds behind microgrids have been building for years. Is the market
actually inflecting, and if not, what is holding it back?

## The answer

Hade's answer is that the important change already happened and it was not about
microgrids at all: once batteries became economically necessary alongside
behind-the-meter solar, islanding became a modest add-on to a system customers
were buying anyway. What holds the market back is therefore not the technology
and not really the core economics, but three softer things. Nobody has an agreed
way to value resilience, switchgear is stuck in a supply chain bottleneck, and
the mechanics of monetizing tax credits push capital toward large projects. On
his own numbers this is a market failing rather than inflecting, since on
current trajectories fewer than one in ten of the distributed energy resources
expected this decade will be able to island.

## The argument

Start with the definition, because it does real work later. Hade's is one line:
a distributed energy resource that can island. The part that matters is the
second half of the Department of Energy version he cites, which requires the
asset to provide services to the grid during normal operation and then island
when the grid fails. That is what separates a microgrid from backup power. The
diesel generators behind almost every data center can island, but they sit idle
all year waiting for an outage, so on his definition they are not microgrids.
Swap them for gas engines that can run when the grid needs capacity and the same
site becomes one in some parts of the country and not others, depending on what
the local rules allow. Four components make up most microgrids built today:
solar, storage, switchgear, and a dispatchable generator. Only switchgear is
bought specifically in order to island.

That framing sets up Hade's reframe of the market question. The conventional
question is which customers value resilience enough to buy a microgrid, and he
answers it: grocery stores, mid-size warehouses and distribution centers where
e-commerce delivery promises depend on staying up, fleet operators electrifying
vehicles, and data centers, which he calls probably the biggest driver right now
and mostly a dispatchable-gas play. But he thinks that is the wrong
question. Hundreds of gigawatts of distributed energy resources are going to be
built regardless, so the real question is why they are not being made islandable
when the increment is small. The increment only became small because of storage.
California's change to its net metering rules made solar-only projects
uneconomic, pushing that market to solar plus storage, and Hade expects every
state regulatory environment to face something similar over the next few
decades, hopefully less abruptly. Once a battery is in the system for its own
economic reasons, the extra cost of islanding is mostly switchgear and panel
work. He puts that at a 25 to
30% premium at one point and at 10 to 15% earlier in the same conversation, and
Kann restates it as 20 to 30% with Hade agreeing, so it is best carried as a
range rather than a figure. Kann pushes on the premise rather than the
arithmetic: if distributed growth is mostly rooftop solar and smart thermostats,
almost none of it becomes a microgrid. Hade rejects that premise directly,
saying that if it were the future of distributed energy he would not hold his
thesis.

What stops the incremental purchase, in his account, is mainly that resilience
has no price. Traditional energy economics treats it as a private value, so it
does not enter resource planning the way reliability, affordability and
sustainability do, and there is no commonly accepted methodology for calculating
it even for a single customer. Hade's case against that treatment is not an
economic model but a threat assessment, which is how he says he was trained in
the military. He reads the grid as fragile, treats a regional outage lasting
weeks or months as a when rather than an if, and argues electrification raises
the stakes because a long outage stops being an economic disaster and becomes a
humanitarian one. He is clear this is an argument he is making rather than a
measured result. Kann agrees resilience deserves a more important place in
planning while holding that its value genuinely differs between a hospital and a
nail salon, and that nobody is putting a microgrid on every building.

Two practical constraints sit underneath the philosophical one. Switchgear, the
least-discussed of the four components and the piece that actually allows a
system to store, dispatch and island, is the industry's worst supply chain
problem: lead times of roughly 60 to 70 weeks against a pre-COVID norm near 20,
at a point when solar, battery and generator supply chains had already
recovered. Nobody agrees when it clears, and Hade reports expert estimates
ranging from the middle of next year to three to five years, depending on
whether the Chinese supply chain recovers on its own or new Western capacity has
to be stood up first. The second constraint is financial plumbing. The 30%
investment tax credit is nominally the same percentage for everyone, but the
transaction cost of monetizing tax equity lands on a far smaller base for a
small project. That is why, on his numbers, roughly 95% of commercial and
industrial load sits below two megawatts while almost all microgrids get built
above it. He is emphatic that the reason is soft cost rather than technology
cost, and that the net effect tilts the field toward utility-scale assets, which
he reads as an unintended consequence of the legislation rather than the intent
of Congress.

## What you need to know first

- **Islanding.** Disconnecting from the wider grid and continuing to run on your
own generation. It requires generation on site, and on Hade's definition it also
requires doing something useful for the grid the rest of the time.
- **Switchgear.** The electrical control equipment that routes power between
sources and loads. It is what physically performs the disconnect, which is why
it is the component you pay extra for to make a system islandable, and why its
lead times gate the whole market.
- **Distributed energy resource.** Generation, storage or controllable load
sited at the customer rather than on the utility side of the meter. Microgrids
are the subset that can island.
- **Monetizing a tax credit.** Most developers cannot use a tax credit directly,
so they sell it to someone with tax liability. That transaction costs roughly a
fixed amount of legal and financial work regardless of project size, which is
the mechanism behind Hade's complaint. Transferability and direct pay are newer
routes meant to reduce the friction.

## Details worth keeping

- The honest answer on fuel is fossil. Hade says an economically viable way to
give a commercial or industrial site the resilience it wants today means gas,
diesel or propane alongside solar and storage. His approach is to minimize the
generator's capacity factor and let the customer choose, and historically most
customers have chosen the fossil generator. He says iron-air batteries, nickel
hydrogen and hydrogen fuel are all being looked at and none is remotely
economically viable for them, possibly a ten-year horizon.
- On standardization: Scale's standard energy service agreement is seven pages,
integrating new switchgear into an existing facility remains in his words more
art than science, and they use a Schneider Electric add-on called Microgrid Flex
to reduce that. Buying a microgrid as easily as an air conditioner is about a
decade away.
- Scale solved its financing friction by raising what amounts to a private
equity fund to invest in its own projects, credited to work with Steven
Kantowitz while Kantowitz was at Warburg Pincus.
- Transferability had not helped the distributed market at all yet as of
recording. Direct pay had, by opening eligibility to nonprofits and government
entities that previously needed a third-party partner, though Hade had not yet
seen anyone actually receive the money.
- His reference points for grid fragility are Hurricane Maria in Puerto Rico,
Hurricane Sandy in New Jersey, and winter storm Uri in Texas, which he says came
within about 30 minutes of an outage that could have run weeks.

## Claims worth citing

All figures as stated on 2023-10-27. Lead times and tax credit status are the
fastest-moving items here and should be re-checked before use.

- Switchgear lead times roughly 60 to 70 weeks, against a pre-COVID norm of
about 20 weeks. Expert views on when it corrects range from the middle of the
following year to three to five years. (Hade)
- About 200 gigawatts of distributed energy resources expected to deploy over
the next decade, with less than 10% islandable on current trajectories; Hade
argues it should be closer to 50, 60 or 70%. He misspeaks "200 megawatts" and
corrects himself to gigawatts in the same breath. (DOE estimate, cited by Hade)
- The premium to make a solar-plus-storage system islandable: stated as 25 to
30% in one passage and 10 to 15% in an earlier one, with Kann restating it as 20
to 30% and Hade agreeing. Carry it as a range, not a point estimate. (Hade, with
Kann's restatement)
- Roughly 95% of commercial and industrial loads are below two megawatts, while
almost all microgrids are built above two megawatts, and the constraint is soft
cost rather than technology cost. (Hade)
- The Inflation Reduction Act's microgrid investment tax credit gives islandable
switchgear a 30% credit, but was appropriated for two years with final rules
still outstanding, leaving roughly one usable year. Representative Jimmy Panetta
was seeking an extension. (Hade)
- Roughly half of coming capacity from distributed energy resources and half
utility-scale, "plus or minus 10%." The transcript loses the antecedent, so what
the halves are halves of is not stated, and the surrounding sentence also
contains a claim about wanting microgrids at about half of US facilities. Read
the passage before quoting either. (Hade)

## Where it's contested

- **Whether the market is inflecting at all.** Kann's monologue opens on the
age of microgrids, lists a decade of accumulating drivers and then asks whether
they are producing a market inflection. Hade never claims one. His argument runs
the other way: the increment is cheap, the resources are being built anyway, and
under 10% of them will be islandable, which he calls the inefficiency of the
current market.
- **What the distributed buildout actually consists of.** Kann's view is that
much of it will be behind-the-meter solar and load control such as smart
thermostats, neither of which yields a microgrid. Hade says flatly that if that
were right his thesis would not hold, and argues solar-only is being regulated
out of viability. The episode does not resolve it, and it is the load-bearing
assumption under his whole case.
- **The size of the islanding premium.** Two different figures from the same
speaker in one conversation, plus a host restatement he accepted. See above.
- **Whether resilience is undervalued.** Hade states plainly that there is no
commonly accepted methodology for valuing resilience, which makes his central
claim an argument rather than a measurement. Kann agrees directionally while
holding that the value is customer-specific.
- **Fossil generation inside a clean energy product.** Hade acknowledges a large
argument in the industry about installing new fossil capacity, describes his own
position as minimizing capacity factor, and puts the burden on critics to name
something that delivers 24/7 resilience at comparable cost.
- **Tax credit reform.** He says it is too early to judge transferability and
that it has not helped yet, disclaims interest and expertise in the legislative
detail, and defers to a colleague for anything deeper.
